{"config":{"indexing":"full","lang":["es"],"min_search_length":3,"prebuild_index":false,"separator":"[\\s\\-]+"},"docs":[{"location":"","text":"Introducci\u00f3n a TwinCAT3 con SFC Creado por: David Rodr\u00edguez Mart\u00ednez Asignatura: Automatizaci\u00f3n Industrial Nivel: Grado Universitario Herramienta: Beckhoff TwinCAT 3 (XAE) Lenguaje: Sequential Function Chart (SFC) \u2014 IEC 61131-3 Introducci\u00f3n a TwinCAT3 TwinCAT (The Windows Control and Automation Technology) es la plataforma de automatizaci\u00f3n software desarrollada por Beckhoff Automation . Su tercera versi\u00f3n (TwinCAT 3) transforma pr\u00e1cticamente cualquier PC con Windows en un controlador en tiempo real capaz de ejecutar l\u00f3gica PLC, control de movimiento (NC/CNC) y rob\u00f3tica. \u00bfPor qu\u00e9 TwinCAT3? Se integra como un plugin dentro de Microsoft Visual Studio , unificando en un \u00fanico entorno la programaci\u00f3n, la configuraci\u00f3n hardware y el diagn\u00f3stico. Soporta todos los lenguajes del est\u00e1ndar IEC 61131-3 (LD, FBD, ST, IL y SFC), as\u00ed como C/C++ , MATLAB\u00ae y Simulink\u00ae. Dispone de una versi\u00f3n gratuita de ingenier\u00eda (XAE) descargable desde la web de Beckhoff, ideal para el aprendizaje sin necesidad de hardware real. Es ampliamente usado en la industria europea, lo que hace que su dominio sea un valor diferencial en el mercado laboral. \ud83d\udca1 El est\u00e1ndar IEC 61131-3 es la parte 3 de la norma internacional IEC 61131, dedicada espec\u00edficamente a los lenguajes de programaci\u00f3n para aut\u00f3matas programables (PLCs), con el objetivo principal de que un ingeniero pueda programar PLCs de distintos frabricantes con los mismos conceptos y lenguajes, reduciendo la curva de aprendizaje y facilitando el mantenimiento del c\u00f3digo industrial. En esencia, establece: - Cinco lenguajes de programaci\u00f3n estandarizados (LD, FBD, ST, IL y SFC) que cualquier fabricante de PLCs puede implementar, garantizando portabilidad y uniformidad. - Los tipos de datos b\u00e1sicos y compuestos que deben estar disponibles (BOOL, INT, REAL, TIME, STRING, arrays, structs\u2026). - Los tipos de POUs o \"program organization units\" (Program, Function Block, Function) y c\u00f3mo se organizan y comunican entre s\u00ed. - El modelo de ejecuci\u00f3n: ciclo de scan, tareas, y c\u00f3mo se instancian y llaman los bloques de funci\u00f3n. - Variables y su alcance: locales, globales, de entrada/salida, remanentes, etc. Componentes principales Componente Descripci\u00f3n TwinCAT XAE Entorno de desarrollo ( eXtended Automation Engineering ). Basado en Visual Studio. TwinCAT XAR Runtime en tiempo real ( eXtended Automation Runtime ). Ejecuta el c\u00f3digo de control. TwinCAT PLC M\u00f3dulo de programaci\u00f3n PLC dentro del XAE. I/O M\u00f3dulo de configuraci\u00f3n de hardware y mapeo de variables.","title":"Introducci\u00f3n"},{"location":"#introduccion-a-twincat3-con-sfc","text":"Creado por: David Rodr\u00edguez Mart\u00ednez Asignatura: Automatizaci\u00f3n Industrial Nivel: Grado Universitario Herramienta: Beckhoff TwinCAT 3 (XAE) Lenguaje: Sequential Function Chart (SFC) \u2014 IEC 61131-3","title":"Introducci\u00f3n a TwinCAT3 con SFC"},{"location":"#introduccion-a-twincat3","text":"TwinCAT (The Windows Control and Automation Technology) es la plataforma de automatizaci\u00f3n software desarrollada por Beckhoff Automation . Su tercera versi\u00f3n (TwinCAT 3) transforma pr\u00e1cticamente cualquier PC con Windows en un controlador en tiempo real capaz de ejecutar l\u00f3gica PLC, control de movimiento (NC/CNC) y rob\u00f3tica.","title":"Introducci\u00f3n a TwinCAT3"},{"location":"#por-que-twincat3","text":"Se integra como un plugin dentro de Microsoft Visual Studio , unificando en un \u00fanico entorno la programaci\u00f3n, la configuraci\u00f3n hardware y el diagn\u00f3stico. Soporta todos los lenguajes del est\u00e1ndar IEC 61131-3 (LD, FBD, ST, IL y SFC), as\u00ed como C/C++ , MATLAB\u00ae y Simulink\u00ae. Dispone de una versi\u00f3n gratuita de ingenier\u00eda (XAE) descargable desde la web de Beckhoff, ideal para el aprendizaje sin necesidad de hardware real. Es ampliamente usado en la industria europea, lo que hace que su dominio sea un valor diferencial en el mercado laboral. \ud83d\udca1 El est\u00e1ndar IEC 61131-3 es la parte 3 de la norma internacional IEC 61131, dedicada espec\u00edficamente a los lenguajes de programaci\u00f3n para aut\u00f3matas programables (PLCs), con el objetivo principal de que un ingeniero pueda programar PLCs de distintos frabricantes con los mismos conceptos y lenguajes, reduciendo la curva de aprendizaje y facilitando el mantenimiento del c\u00f3digo industrial. En esencia, establece: - Cinco lenguajes de programaci\u00f3n estandarizados (LD, FBD, ST, IL y SFC) que cualquier fabricante de PLCs puede implementar, garantizando portabilidad y uniformidad. - Los tipos de datos b\u00e1sicos y compuestos que deben estar disponibles (BOOL, INT, REAL, TIME, STRING, arrays, structs\u2026). - Los tipos de POUs o \"program organization units\" (Program, Function Block, Function) y c\u00f3mo se organizan y comunican entre s\u00ed. - El modelo de ejecuci\u00f3n: ciclo de scan, tareas, y c\u00f3mo se instancian y llaman los bloques de funci\u00f3n. - Variables y su alcance: locales, globales, de entrada/salida, remanentes, etc.","title":"\u00bfPor qu\u00e9 TwinCAT3?"},{"location":"#componentes-principales","text":"Componente Descripci\u00f3n TwinCAT XAE Entorno de desarrollo ( eXtended Automation Engineering ). Basado en Visual Studio. TwinCAT XAR Runtime en tiempo real ( eXtended Automation Runtime ). Ejecuta el c\u00f3digo de control. TwinCAT PLC M\u00f3dulo de programaci\u00f3n PLC dentro del XAE. I/O M\u00f3dulo de configuraci\u00f3n de hardware y mapeo de variables.","title":"Componentes principales"},{"location":"atajos/","text":"Anexo A \u2014 Resumen de atajos de teclado en TwinCAT XAE Acci\u00f3n Atajo Compilar soluci\u00f3n Ctrl + Shift + B Login al PLC Alt + F8 Arrancar ejecuci\u00f3n F5 Parar ejecuci\u00f3n Shift + F5 Write variable Ctrl + F7 Force variable F7 Toggle Breakpoint F9 Step Over F10 Logout del PLC Alt + F8 (de nuevo)","title":"Anexo A \u2014 Resumen de atajos de teclado en TwinCAT XAE"},{"location":"atajos/#anexo-a-resumen-de-atajos-de-teclado-en-twincat-xae","text":"Acci\u00f3n Atajo Compilar soluci\u00f3n Ctrl + Shift + B Login al PLC Alt + F8 Arrancar ejecuci\u00f3n F5 Parar ejecuci\u00f3n Shift + F5 Write variable Ctrl + F7 Force variable F7 Toggle Breakpoint F9 Step Over F10 Logout del PLC Alt + F8 (de nuevo)","title":"Anexo A \u2014 Resumen de atajos de teclado en TwinCAT XAE"},{"location":"compilacion/","text":"Compilaci\u00f3n, descarga y modo Online Compilar el proyecto Ve a Build \u2192 Build Solution (o pulsa Ctrl + Shift + B ). Comprueba el panel Error List en la parte inferior. Si hay errores, corr\u00edgelos antes de continuar. Si la compilaci\u00f3n es correcta, aparecer\u00e1 el mensaje Build succeeded . Seleccionar el dispositivo objetivo Para ejecutar en el propio PC (sin hardware externo): En la barra de herramientas de TwinCAT XAE, despliega el selector Choose Target System . Selecciona <Local> para cargar el c\u00f3digo en el runtime local. Activar la configuraci\u00f3n y arrancar el runtime Haz clic en Activate Configuration (icono de engranaje con flecha) o ve a TwinCAT \u2192 Activate Configuration . Aparecer\u00e1 un di\u00e1logo preguntando si deseas activar la configuraci\u00f3n \u2192 Yes . Otro di\u00e1logo preguntar\u00e1 si deseas reiniciar TwinCAT en Run Mode \u2192 Yes . El icono de TwinCAT en la barra de tareas cambiar\u00e1 a verde (Run Mode). \u26a0\ufe0f En el caso de que al activar la configuraci\u00f3n, TwinCAT informe que no es posible su activaci\u00f3n debido al uso de la m\u00e1quina virtual Hyper-V, es posible solucionar este problema de la siguiente manera. Primero es importante entender que aunque estemos utilizando TwinCAT en nuesto sistema operativo global, windows depende de Hyper-V para la correcta ejecuci\u00f3n del Windows Subsystem for Linux (WSL) y Docker. Debemos por tanto anular la ejecuci\u00f3n en segundo plano de Hyper-V. Para ello, abriremos PowerShell como administrador y ejectuaremos la siguiente l\u00ednea de c\u00f3digo: bcdedit /set hypervisorlaunchtype off Una vez desactivada Hyper-V, debemos reiniciar nuestro ordenador y el problema deber\u00eda haber sido solucionado. Para reactivar Hyper-V (en caso de que se necesite para usar WSL o Docker), ejecutaremos de la misma manera: bcdedit /set hypervisorlaunchtype auto Conectarse al PLC (Login) En el Solution Explorer, expande el proyecto PLC y haz doble clic en el programa MAIN . Ve a PLC \u2192 Login (o Alt + F8 ). Se solicitar\u00e1 descargar el programa si hay cambios. Confirma la descarga. Una vez conectado, arranca la ejecuci\u00f3n con PLC \u2192 Start ( F5 ).","title":"Compilaci\u00f3n, descarga y modo Online"},{"location":"compilacion/#compilacion-descarga-y-modo-online","text":"","title":"Compilaci\u00f3n, descarga y modo Online"},{"location":"compilacion/#compilar-el-proyecto","text":"Ve a Build \u2192 Build Solution (o pulsa Ctrl + Shift + B ). Comprueba el panel Error List en la parte inferior. Si hay errores, corr\u00edgelos antes de continuar. Si la compilaci\u00f3n es correcta, aparecer\u00e1 el mensaje Build succeeded .","title":"Compilar el proyecto"},{"location":"compilacion/#seleccionar-el-dispositivo-objetivo","text":"Para ejecutar en el propio PC (sin hardware externo): En la barra de herramientas de TwinCAT XAE, despliega el selector Choose Target System . Selecciona <Local> para cargar el c\u00f3digo en el runtime local.","title":"Seleccionar el dispositivo objetivo"},{"location":"compilacion/#activar-la-configuracion-y-arrancar-el-runtime","text":"Haz clic en Activate Configuration (icono de engranaje con flecha) o ve a TwinCAT \u2192 Activate Configuration . Aparecer\u00e1 un di\u00e1logo preguntando si deseas activar la configuraci\u00f3n \u2192 Yes . Otro di\u00e1logo preguntar\u00e1 si deseas reiniciar TwinCAT en Run Mode \u2192 Yes . El icono de TwinCAT en la barra de tareas cambiar\u00e1 a verde (Run Mode). \u26a0\ufe0f En el caso de que al activar la configuraci\u00f3n, TwinCAT informe que no es posible su activaci\u00f3n debido al uso de la m\u00e1quina virtual Hyper-V, es posible solucionar este problema de la siguiente manera. Primero es importante entender que aunque estemos utilizando TwinCAT en nuesto sistema operativo global, windows depende de Hyper-V para la correcta ejecuci\u00f3n del Windows Subsystem for Linux (WSL) y Docker. Debemos por tanto anular la ejecuci\u00f3n en segundo plano de Hyper-V. Para ello, abriremos PowerShell como administrador y ejectuaremos la siguiente l\u00ednea de c\u00f3digo: bcdedit /set hypervisorlaunchtype off Una vez desactivada Hyper-V, debemos reiniciar nuestro ordenador y el problema deber\u00eda haber sido solucionado. Para reactivar Hyper-V (en caso de que se necesite para usar WSL o Docker), ejecutaremos de la misma manera: bcdedit /set hypervisorlaunchtype auto","title":"Activar la configuraci\u00f3n y arrancar el runtime"},{"location":"compilacion/#conectarse-al-plc-login","text":"En el Solution Explorer, expande el proyecto PLC y haz doble clic en el programa MAIN . Ve a PLC \u2192 Login (o Alt + F8 ). Se solicitar\u00e1 descargar el programa si hay cambios. Confirma la descarga. Una vez conectado, arranca la ejecuci\u00f3n con PLC \u2192 Start ( F5 ).","title":"Conectarse al PLC (Login)"},{"location":"ejemplo/","text":"Ejemplo pr\u00e1ctico: Sem\u00e1foro secuencial En este ejemplo programaremos un sem\u00e1foro simple con tres luces (rojo, \u00e1mbar, verde) con los siguientes tiempos: Fase Luz Duraci\u00f3n 1 \ud83d\udd34 Rojo 5 segundos 2 \ud83d\udfe1 \u00c1mbar 2 segundos 3 \ud83d\udfe2 Verde 5 segundos 4 \ud83d\udfe1 \u00c1mbar 2 segundos \u2192 vuelta al paso 1 Diagrama SFC resultante [Init] \u2190 Etapa inicial (doble borde) \u2502 [bStart] \u2190 Transici\u00f3n: espera se\u00f1al de inicio \u2502 [Step_Rojo] \u2190 Enciende luz roja \u2502 [tTempRojo.Q / 5s] \u2190 Transici\u00f3n: espera 5 segundos \u2502 [Step_Ambar1] \u2190 Enciende luz \u00e1mbar \u2502 [tTempAmbar.Q / 2s] \u2190 Transici\u00f3n: espera 2 segundos \u2502 [Step_Verde] \u2190 Enciende luz verde \u2502 [tTempVerde.Q / 5s] \u2190 Transici\u00f3n: espera 5 segundos \u2502 [Step_Ambar2] \u2190 Enciende luz \u00e1mbar \u2502 [tTempAmbar2.Q / 2s] \u2190 Transici\u00f3n: espera 2 segundos \u2502 [Jump] \u2190 Salto de vuelta a Step_Rojo Declaraci\u00f3n de variables del FB_Semaforo FUNCTION_BLOCK FB_Semaforo VAR_INPUT bStart : BOOL; bReset : BOOL; END_VAR VAR_OUTPUT bRojo : BOOL; bAmbar : BOOL; bVerde : BOOL; END_VAR VAR tRojo : TON; tAmbar1 : TON; tVerde : TON; tAmbar2 : TON; SFCInit : BOOL; (* Flag de reset del SFC *) END_VAR Acciones de cada etapa Entry action de Step_Rojo (se ejecuta una sola vez al entrar): bRojo := TRUE; bAmbar := FALSE; bVerde := FALSE; tRojo(IN := FALSE, PT := T#5S); tRojo(IN := TRUE, PT := T#5S); Entry action de Step_Ambar1 : bRojo := FALSE; bAmbar := TRUE; bVerde := FALSE; tAmbar1(IN := FALSE, PT := T#2S); tAmbar1(IN := TRUE, PT := T#2S); Entry action de Step_Verde : bRojo := FALSE; bAmbar := FALSE; bVerde := TRUE; tVerde(IN := FALSE, PT := T#5S); tVerde(IN := TRUE, PT := T#5S); Entry action de Step_Ambar2 : bRojo := FALSE; bAmbar := TRUE; bVerde := FALSE; tAmbar2(IN := FALSE, PT := T#2S); tAmbar2(IN := TRUE, PT := T#2S); Condiciones de transici\u00f3n Transici\u00f3n Condici\u00f3n Init \u2192 Step_Rojo bStart Step_Rojo \u2192 Step_Ambar1 tRojo.Q Step_Ambar1 \u2192 Step_Verde tAmbar1.Q Step_Verde \u2192 Step_Ambar2 tVerde.Q Step_Ambar2 \u2192 (jump) Step_Rojo tAmbar2.Q Instanciar el Function Block en MAIN Abre el POU MAIN (lenguaje ST) y escribe: PROGRAM MAIN VAR instSemaforo : FB_Semaforo; END_VAR (* Gesti\u00f3n del reset *) instSemaforo.bReset := GVL_IO.bReset; instSemaforo.SFCInit := GVL_IO.bReset; (* Se\u00f1al de inicio *) instSemaforo.bStart := GVL_IO.bStart; (* Llamada al Function Block *) instSemaforo(); (* Mapear salidas *) GVL_IO.bRojo := instSemaforo.bRojo; GVL_IO.bAmbar := instSemaforo.bAmbar; GVL_IO.bVerde := instSemaforo.bVerde; [CAPTURA SUGERIDA: Diagrama SFC completo del sem\u00e1foro en el editor de TwinCAT, con los cuatro pasos visibles y los saltos de retorno]","title":"Ejemplo pr\u00e1ctico"},{"location":"ejemplo/#ejemplo-practico-semaforo-secuencial","text":"En este ejemplo programaremos un sem\u00e1foro simple con tres luces (rojo, \u00e1mbar, verde) con los siguientes tiempos: Fase Luz Duraci\u00f3n 1 \ud83d\udd34 Rojo 5 segundos 2 \ud83d\udfe1 \u00c1mbar 2 segundos 3 \ud83d\udfe2 Verde 5 segundos 4 \ud83d\udfe1 \u00c1mbar 2 segundos \u2192 vuelta al paso 1","title":"Ejemplo pr\u00e1ctico: Sem\u00e1foro secuencial"},{"location":"ejemplo/#diagrama-sfc-resultante","text":"[Init] \u2190 Etapa inicial (doble borde) \u2502 [bStart] \u2190 Transici\u00f3n: espera se\u00f1al de inicio \u2502 [Step_Rojo] \u2190 Enciende luz roja \u2502 [tTempRojo.Q / 5s] \u2190 Transici\u00f3n: espera 5 segundos \u2502 [Step_Ambar1] \u2190 Enciende luz \u00e1mbar \u2502 [tTempAmbar.Q / 2s] \u2190 Transici\u00f3n: espera 2 segundos \u2502 [Step_Verde] \u2190 Enciende luz verde \u2502 [tTempVerde.Q / 5s] \u2190 Transici\u00f3n: espera 5 segundos \u2502 [Step_Ambar2] \u2190 Enciende luz \u00e1mbar \u2502 [tTempAmbar2.Q / 2s] \u2190 Transici\u00f3n: espera 2 segundos \u2502 [Jump] \u2190 Salto de vuelta a Step_Rojo","title":"Diagrama SFC resultante"},{"location":"ejemplo/#declaracion-de-variables-del-fb_semaforo","text":"FUNCTION_BLOCK FB_Semaforo VAR_INPUT bStart : BOOL; bReset : BOOL; END_VAR VAR_OUTPUT bRojo : BOOL; bAmbar : BOOL; bVerde : BOOL; END_VAR VAR tRojo : TON; tAmbar1 : TON; tVerde : TON; tAmbar2 : TON; SFCInit : BOOL; (* Flag de reset del SFC *) END_VAR","title":"Declaraci\u00f3n de variables del FB_Semaforo"},{"location":"ejemplo/#acciones-de-cada-etapa","text":"Entry action de Step_Rojo (se ejecuta una sola vez al entrar): bRojo := TRUE; bAmbar := FALSE; bVerde := FALSE; tRojo(IN := FALSE, PT := T#5S); tRojo(IN := TRUE, PT := T#5S); Entry action de Step_Ambar1 : bRojo := FALSE; bAmbar := TRUE; bVerde := FALSE; tAmbar1(IN := FALSE, PT := T#2S); tAmbar1(IN := TRUE, PT := T#2S); Entry action de Step_Verde : bRojo := FALSE; bAmbar := FALSE; bVerde := TRUE; tVerde(IN := FALSE, PT := T#5S); tVerde(IN := TRUE, PT := T#5S); Entry action de Step_Ambar2 : bRojo := FALSE; bAmbar := TRUE; bVerde := FALSE; tAmbar2(IN := FALSE, PT := T#2S); tAmbar2(IN := TRUE, PT := T#2S);","title":"Acciones de cada etapa"},{"location":"ejemplo/#condiciones-de-transicion","text":"Transici\u00f3n Condici\u00f3n Init \u2192 Step_Rojo bStart Step_Rojo \u2192 Step_Ambar1 tRojo.Q Step_Ambar1 \u2192 Step_Verde tAmbar1.Q Step_Verde \u2192 Step_Ambar2 tVerde.Q Step_Ambar2 \u2192 (jump) Step_Rojo tAmbar2.Q","title":"Condiciones de transici\u00f3n"},{"location":"ejemplo/#instanciar-el-function-block-en-main","text":"Abre el POU MAIN (lenguaje ST) y escribe: PROGRAM MAIN VAR instSemaforo : FB_Semaforo; END_VAR (* Gesti\u00f3n del reset *) instSemaforo.bReset := GVL_IO.bReset; instSemaforo.SFCInit := GVL_IO.bReset; (* Se\u00f1al de inicio *) instSemaforo.bStart := GVL_IO.bStart; (* Llamada al Function Block *) instSemaforo(); (* Mapear salidas *) GVL_IO.bRojo := instSemaforo.bRojo; GVL_IO.bAmbar := instSemaforo.bAmbar; GVL_IO.bVerde := instSemaforo.bVerde; [CAPTURA SUGERIDA: Diagrama SFC completo del sem\u00e1foro en el editor de TwinCAT, con los cuatro pasos visibles y los saltos de retorno]","title":"Instanciar el Function Block en MAIN"},{"location":"ejercicios/","text":"Ejercicios propuestos Ejercicio 1 \u2014 Sem\u00e1foro con modo nocturno \u2b50 Ampl\u00eda el sem\u00e1foro del ejemplo con un modo nocturno: cuando la entrada bNoche sea TRUE , el sem\u00e1foro debe parpadear \u00fanicamente la luz \u00e1mbar cada segundo, ignorando el ciclo normal. Usa una ramificaci\u00f3n alternativa para seleccionar entre el modo diurno y nocturno. Ejercicio 2 \u2014 Control de una cinta transportadora \u2b50\u2b50 Dise\u00f1a un SFC que controle una cinta transportadora con las siguientes especificaciones: - Al pulsar bStart , la cinta ( bMotor ) arranca. - Un sensor de presencia ( bSensorFin ) detecta cuando una pieza llega al final. - Al detectar la pieza, la cinta se detiene 3 segundos, luego un pist\u00f3n ( bPiston ) avanza, espera 2 segundos, retrocede y la cinta vuelve a arrancar. - Un pulsador de emergencia bStop detiene todo inmediatamente y reinicia la secuencia. Ejercicio 3 \u2014 Llenado de dep\u00f3sito \u2b50\u2b50 Programa el control de llenado de un dep\u00f3sito con: - Electrov\u00e1lvula de entrada ( bValvulaEntrada ) y de salida ( bValvulaSalida ). - Sensor de nivel bajo ( bNivelBajo ) y nivel alto ( bNivelAlto ). - La secuencia: abrir v\u00e1lvula de entrada \u2192 esperar nivel alto \u2192 cerrar entrada \u2192 abrir salida \u2192 esperar nivel bajo \u2192 cerrar salida \u2192 repetir. Ejercicio 4 \u2014 Control paralelo de dos cintas \u2b50\u2b50\u2b50 Dise\u00f1a un SFC con ramificaci\u00f3n paralela que controle dos cintas transportadoras independientes que deben sincronizarse al final: la l\u00ednea principal no puede continuar hasta que ambas cintas hayan procesado su pieza correspondiente.","title":"Ejercicios propuestos"},{"location":"ejercicios/#ejercicios-propuestos","text":"","title":"Ejercicios propuestos"},{"location":"ejercicios/#ejercicio-1-semaforo-con-modo-nocturno","text":"Ampl\u00eda el sem\u00e1foro del ejemplo con un modo nocturno: cuando la entrada bNoche sea TRUE , el sem\u00e1foro debe parpadear \u00fanicamente la luz \u00e1mbar cada segundo, ignorando el ciclo normal. Usa una ramificaci\u00f3n alternativa para seleccionar entre el modo diurno y nocturno.","title":"Ejercicio 1 \u2014 Sem\u00e1foro con modo nocturno \u2b50"},{"location":"ejercicios/#ejercicio-2-control-de-una-cinta-transportadora","text":"Dise\u00f1a un SFC que controle una cinta transportadora con las siguientes especificaciones: - Al pulsar bStart , la cinta ( bMotor ) arranca. - Un sensor de presencia ( bSensorFin ) detecta cuando una pieza llega al final. - Al detectar la pieza, la cinta se detiene 3 segundos, luego un pist\u00f3n ( bPiston ) avanza, espera 2 segundos, retrocede y la cinta vuelve a arrancar. - Un pulsador de emergencia bStop detiene todo inmediatamente y reinicia la secuencia.","title":"Ejercicio 2 \u2014 Control de una cinta transportadora \u2b50\u2b50"},{"location":"ejercicios/#ejercicio-3-llenado-de-deposito","text":"Programa el control de llenado de un dep\u00f3sito con: - Electrov\u00e1lvula de entrada ( bValvulaEntrada ) y de salida ( bValvulaSalida ). - Sensor de nivel bajo ( bNivelBajo ) y nivel alto ( bNivelAlto ). - La secuencia: abrir v\u00e1lvula de entrada \u2192 esperar nivel alto \u2192 cerrar entrada \u2192 abrir salida \u2192 esperar nivel bajo \u2192 cerrar salida \u2192 repetir.","title":"Ejercicio 3 \u2014 Llenado de dep\u00f3sito \u2b50\u2b50"},{"location":"ejercicios/#ejercicio-4-control-paralelo-de-dos-cintas","text":"Dise\u00f1a un SFC con ramificaci\u00f3n paralela que controle dos cintas transportadoras independientes que deben sincronizarse al final: la l\u00ednea principal no puede continuar hasta que ambas cintas hayan procesado su pieza correspondiente.","title":"Ejercicio 4 \u2014 Control paralelo de dos cintas \u2b50\u2b50\u2b50"},{"location":"errores/","text":"Buenas pr\u00e1cticas y errores comunes \u2705 Buenas pr\u00e1cticas Nombra las etapas y transiciones de forma descriptiva : Step_Rojo , Trans_FinTemporizador en lugar de Step0 , Trans0 . Usa Entry Actions para inicializar salidas y temporizadores al entrar en una etapa, en lugar de Step Actions. As\u00ed evitas que el c\u00f3digo de inicializaci\u00f3n se ejecute en cada ciclo. Siempre inicializa los temporizadores : llama al bloque TON primero con IN := FALSE y luego con IN := TRUE en la Entry Action para asegurarte de que el temporizador arranque limpio. Incluye siempre una l\u00f3gica de reset usando SFCInit o SFCReset para poder recuperar el sistema ante fallos. Documenta cada etapa y transici\u00f3n con comentarios breves que expliquen qu\u00e9 ocurre y qu\u00e9 condici\u00f3n se espera. Evita las transiciones TRUE en bucles cerrados sin ninguna etapa intermedia, ya que pueden causar que el ciclo se ejecute completamente en un \u00fanico scan y el comportamiento sea impredecible. \u274c Errores comunes Error Causa habitual Soluci\u00f3n La etapa nunca avanza La condici\u00f3n de transici\u00f3n nunca es TRUE Revisa la expresi\u00f3n booleana; usa Watch para ver el valor de las variables El temporizador no funciona El bloque TON no se llama c\u00edclicamente Aseg\u00farate de que la llamada a TON est\u00e1 en una Step Action (no solo en Entry) o ll\u00e1malo tambi\u00e9n desde MAIN El SFC se queda en Init La se\u00f1al bStart nunca es TRUE Fuerza la variable en modo Online para verificar Todas las luces est\u00e1n encendidas a la vez Las salidas no se apagan al cambiar de etapa Aseg\u00farate de apagar expl\u00edcitamente las salidas en la Entry Action de cada etapa Error de compilaci\u00f3n: \"variable no declarada\" Falta declarar una variable de flag SFC Declara SFCInit , SFCError , etc. en la zona VAR del POU","title":"Buenas pr\u00e1cticas y errores comunes"},{"location":"errores/#buenas-practicas-y-errores-comunes","text":"","title":"Buenas pr\u00e1cticas y errores comunes"},{"location":"errores/#buenas-practicas","text":"Nombra las etapas y transiciones de forma descriptiva : Step_Rojo , Trans_FinTemporizador en lugar de Step0 , Trans0 . Usa Entry Actions para inicializar salidas y temporizadores al entrar en una etapa, en lugar de Step Actions. As\u00ed evitas que el c\u00f3digo de inicializaci\u00f3n se ejecute en cada ciclo. Siempre inicializa los temporizadores : llama al bloque TON primero con IN := FALSE y luego con IN := TRUE en la Entry Action para asegurarte de que el temporizador arranque limpio. Incluye siempre una l\u00f3gica de reset usando SFCInit o SFCReset para poder recuperar el sistema ante fallos. Documenta cada etapa y transici\u00f3n con comentarios breves que expliquen qu\u00e9 ocurre y qu\u00e9 condici\u00f3n se espera. Evita las transiciones TRUE en bucles cerrados sin ninguna etapa intermedia, ya que pueden causar que el ciclo se ejecute completamente en un \u00fanico scan y el comportamiento sea impredecible.","title":"\u2705 Buenas pr\u00e1cticas"},{"location":"errores/#errores-comunes","text":"Error Causa habitual Soluci\u00f3n La etapa nunca avanza La condici\u00f3n de transici\u00f3n nunca es TRUE Revisa la expresi\u00f3n booleana; usa Watch para ver el valor de las variables El temporizador no funciona El bloque TON no se llama c\u00edclicamente Aseg\u00farate de que la llamada a TON est\u00e1 en una Step Action (no solo en Entry) o ll\u00e1malo tambi\u00e9n desde MAIN El SFC se queda en Init La se\u00f1al bStart nunca es TRUE Fuerza la variable en modo Online para verificar Todas las luces est\u00e1n encendidas a la vez Las salidas no se apagan al cambiar de etapa Aseg\u00farate de apagar expl\u00edcitamente las salidas en la Entry Action de cada etapa Error de compilaci\u00f3n: \"variable no declarada\" Falta declarar una variable de flag SFC Declara SFCInit , SFCError , etc. en la zona VAR del POU","title":"\u274c Errores comunes"},{"location":"estandar/","text":"El est\u00e1ndar IEC 61131-3 y los lenguajes de programaci\u00f3n PLC El est\u00e1ndar IEC 61131-3 define los lenguajes de programaci\u00f3n para aut\u00f3matas programables (PLCs). Establece cinco lenguajes: Lenguaje Tipo Descripci\u00f3n breve LD \u2014 Ladder Diagram Gr\u00e1fico Diagrama de contactos. Similar a circuitos el\u00e9ctricos. FBD \u2014 Function Block Diagram Gr\u00e1fico Bloques de funci\u00f3n interconectados. SFC \u2014 Sequential Function Chart Gr\u00e1fico Diagrama de etapas y transiciones para secuencias. ST \u2014 Structured Text Texto Similar a Pascal/C. Muy vers\u00e1til. IL \u2014 Instruction List Texto Lista de instrucciones de bajo nivel (en desuso). En este manual nos centraremos en SFC , aunque veremos que las acciones de cada etapa pueden programarse en ST , lo que hace del SFC un lenguaje muy potente y flexible. Unidades de organizaci\u00f3n de programa (POUs) En TwinCAT 3 el c\u00f3digo se organiza en POUs (Program Organization Units): PROGRAM : se ejecuta c\u00edclicamente desde la tarea. Es el punto de entrada principal. FUNCTION_BLOCK : bloque reutilizable con estado interno (variables persistentes entre ciclos). FUNCTION : bloque sin estado; siempre devuelve el mismo resultado ante las mismas entradas.","title":"Est\u00e1ndar IEC 61131-3"},{"location":"estandar/#el-estandar-iec-61131-3-y-los-lenguajes-de-programacion-plc","text":"El est\u00e1ndar IEC 61131-3 define los lenguajes de programaci\u00f3n para aut\u00f3matas programables (PLCs). Establece cinco lenguajes: Lenguaje Tipo Descripci\u00f3n breve LD \u2014 Ladder Diagram Gr\u00e1fico Diagrama de contactos. Similar a circuitos el\u00e9ctricos. FBD \u2014 Function Block Diagram Gr\u00e1fico Bloques de funci\u00f3n interconectados. SFC \u2014 Sequential Function Chart Gr\u00e1fico Diagrama de etapas y transiciones para secuencias. ST \u2014 Structured Text Texto Similar a Pascal/C. Muy vers\u00e1til. IL \u2014 Instruction List Texto Lista de instrucciones de bajo nivel (en desuso). En este manual nos centraremos en SFC , aunque veremos que las acciones de cada etapa pueden programarse en ST , lo que hace del SFC un lenguaje muy potente y flexible.","title":"El est\u00e1ndar IEC 61131-3 y los lenguajes de programaci\u00f3n PLC"},{"location":"estandar/#unidades-de-organizacion-de-programa-pous","text":"En TwinCAT 3 el c\u00f3digo se organiza en POUs (Program Organization Units): PROGRAM : se ejecuta c\u00edclicamente desde la tarea. Es el punto de entrada principal. FUNCTION_BLOCK : bloque reutilizable con estado interno (variables persistentes entre ciclos). FUNCTION : bloque sin estado; siempre devuelve el mismo resultado ante las mismas entradas.","title":"Unidades de organizaci\u00f3n de programa (POUs)"},{"location":"estructura/","text":"Anexo B \u2014 Estructura m\u00ednima de un proyecto SFC en TwinCAT 3 \ud83d\udcc1 TwinCAT XAE Project \u2514\u2500\u2500 \ud83d\udcc1 PLC \u2514\u2500\u2500 \ud83d\udcc1 PLC_MiProyecto \u251c\u2500\u2500 \ud83d\udcc1 GVLs \u2502 \u2514\u2500\u2500 GVL_IO.TcGVL \u2190 Variables globales de E/S \u251c\u2500\u2500 \ud83d\udcc1 POUs \u2502 \u251c\u2500\u2500 MAIN.TcPOU \u2190 Programa principal (ST): instancia y llama al FB \u2502 \u2514\u2500\u2500 FB_MiSecuencia.TcPOU \u2190 Function Block en SFC \u2514\u2500\u2500 \ud83d\udcc1 TASK CONFIGURATION \u2514\u2500\u2500 PlcTask \u2190 Tarea c\u00edclica (tiempo de ciclo t\u00edpico: 10 ms)","title":"Anexo B \u2014 Estructura m\u00ednima de un proyecto SFC en TwinCAT 3"},{"location":"estructura/#anexo-b-estructura-minima-de-un-proyecto-sfc-en-twincat-3","text":"\ud83d\udcc1 TwinCAT XAE Project \u2514\u2500\u2500 \ud83d\udcc1 PLC \u2514\u2500\u2500 \ud83d\udcc1 PLC_MiProyecto \u251c\u2500\u2500 \ud83d\udcc1 GVLs \u2502 \u2514\u2500\u2500 GVL_IO.TcGVL \u2190 Variables globales de E/S \u251c\u2500\u2500 \ud83d\udcc1 POUs \u2502 \u251c\u2500\u2500 MAIN.TcPOU \u2190 Programa principal (ST): instancia y llama al FB \u2502 \u2514\u2500\u2500 FB_MiSecuencia.TcPOU \u2190 Function Block en SFC \u2514\u2500\u2500 \ud83d\udcc1 TASK CONFIGURATION \u2514\u2500\u2500 PlcTask \u2190 Tarea c\u00edclica (tiempo de ciclo t\u00edpico: 10 ms)","title":"Anexo B \u2014 Estructura m\u00ednima de un proyecto SFC en TwinCAT 3"},{"location":"instalacion/","text":"Instalaci\u00f3n y entorno de trabajo Requisitos del sistema Sistema operativo: Windows 10 / Windows 11 (64 bits) Microsoft Visual Studio 2019 o 2022 (Community, Professional o Enterprise) o la shell de Visual Studio incluida en el instalador de TwinCAT Al menos 4 GB de RAM (8 GB recomendado) Conexi\u00f3n a internet para la descarga Descarga e instalaci\u00f3n Accede a https://www.beckhoff.com \u2192 secci\u00f3n Download \u2192 TwinCAT 3 . Descarga el instalador TC31-Full-Setup (versi\u00f3n m\u00e1s reciente estable). Ejecuta el instalador con permisos de administrador y sigue el asistente. El propio instalador detecta si tienes Visual Studio y se integra autom\u00e1ticamente. Al finalizar, reinicia el equipo. En la barra de tareas de Windows aparecer\u00e1 el icono de TwinCAT (un engranaje azul/verde). Modos de TwinCAT TwinCAT opera en dos modos que se indican mediante el color del icono tanto en la barra de tareas inferior de Windows como en la barra de herramientas superior en TwinCAT : \ud83d\udd35 Config Mode (azul): el runtime est\u00e1 detenido. Es el modo de edici\u00f3n y configuraci\u00f3n. \ud83d\udfe2 Run Mode (verde): el runtime est\u00e1 en ejecuci\u00f3n. El programa PLC se est\u00e1 ejecutando. Para cambiar de modo, haz clic derecho sobre el icono de TwinCAT en la barra de tareas de Windows y selecciona la opci\u00f3n deseada o bien haz clic directamente en el icono deseado en la barra de herramientas de TwinCAT.","title":"Instalaci\u00f3n"},{"location":"instalacion/#instalacion-y-entorno-de-trabajo","text":"","title":"Instalaci\u00f3n y entorno de trabajo"},{"location":"instalacion/#requisitos-del-sistema","text":"Sistema operativo: Windows 10 / Windows 11 (64 bits) Microsoft Visual Studio 2019 o 2022 (Community, Professional o Enterprise) o la shell de Visual Studio incluida en el instalador de TwinCAT Al menos 4 GB de RAM (8 GB recomendado) Conexi\u00f3n a internet para la descarga","title":"Requisitos del sistema"},{"location":"instalacion/#descarga-e-instalacion","text":"Accede a https://www.beckhoff.com \u2192 secci\u00f3n Download \u2192 TwinCAT 3 . Descarga el instalador TC31-Full-Setup (versi\u00f3n m\u00e1s reciente estable). Ejecuta el instalador con permisos de administrador y sigue el asistente. El propio instalador detecta si tienes Visual Studio y se integra autom\u00e1ticamente. Al finalizar, reinicia el equipo. En la barra de tareas de Windows aparecer\u00e1 el icono de TwinCAT (un engranaje azul/verde).","title":"Descarga e instalaci\u00f3n"},{"location":"instalacion/#modos-de-twincat","text":"TwinCAT opera en dos modos que se indican mediante el color del icono tanto en la barra de tareas inferior de Windows como en la barra de herramientas superior en TwinCAT : \ud83d\udd35 Config Mode (azul): el runtime est\u00e1 detenido. Es el modo de edici\u00f3n y configuraci\u00f3n. \ud83d\udfe2 Run Mode (verde): el runtime est\u00e1 en ejecuci\u00f3n. El programa PLC se est\u00e1 ejecutando. Para cambiar de modo, haz clic derecho sobre el icono de TwinCAT en la barra de tareas de Windows y selecciona la opci\u00f3n deseada o bien haz clic directamente en el icono deseado en la barra de herramientas de TwinCAT.","title":"Modos de TwinCAT"},{"location":"online/","text":"Depuraci\u00f3n en modo Online Cuando el programa est\u00e1 en ejecuci\u00f3n y est\u00e1s conectado al PLC ( login ), el editor SFC muestra el estado en tiempo real: Las etapas activas se resaltan en azul . Si hay varias ramas paralelas, la rama en ejecuci\u00f3n se muestra en rojo . Junto a cada etapa se puede ver el tiempo que lleva activa (si est\u00e1 configurada la supervisi\u00f3n de tiempo). [CAPTURA SUGERIDA: Editor SFC en modo Online con la etapa activa resaltada en azul, mostrando el tiempo de permanencia junto a la etapa] Forzar variables (Force / Write) En modo Online puedes modificar el valor de las variables para probar el comportamiento: Abre la ventana de variables (clic derecho sobre una variable \u2192 Add Watch ) o escribe el nombre en la zona de declaraci\u00f3n. Haz doble clic sobre el valor actual para editarlo. Pulsa Ctrl + F7 para Write (escribe el valor en la siguiente evaluaci\u00f3n del ciclo) o F7 para Force (mantiene el valor forzado incluso si el programa intentara cambiarlo). Puntos de ruptura (Breakpoints) Puedes colocar un breakpoint en una etapa SFC: Haz clic derecho sobre la etapa \u2192 Toggle Breakpoint , o usa el men\u00fa Online \u2192 Toggle Breakpoint . La etapa se marcar\u00e1 en azul claro . Cuando el flujo llegue a esa etapa, la ejecuci\u00f3n se detendr\u00e1 y podr\u00e1s inspeccionar el estado de las variables. Step Over en SFC Con F10 ( Step Over ), puedes avanzar el flujo de ejecuci\u00f3n etapa a etapa cuando est\u00e1s parado en un breakpoint. Esto es especialmente \u00fatil para verificar que la secuencia se comporta como esperabas.","title":"Depuraci\u00f3n en modo Online"},{"location":"online/#depuracion-en-modo-online","text":"Cuando el programa est\u00e1 en ejecuci\u00f3n y est\u00e1s conectado al PLC ( login ), el editor SFC muestra el estado en tiempo real: Las etapas activas se resaltan en azul . Si hay varias ramas paralelas, la rama en ejecuci\u00f3n se muestra en rojo . Junto a cada etapa se puede ver el tiempo que lleva activa (si est\u00e1 configurada la supervisi\u00f3n de tiempo). [CAPTURA SUGERIDA: Editor SFC en modo Online con la etapa activa resaltada en azul, mostrando el tiempo de permanencia junto a la etapa]","title":"Depuraci\u00f3n en modo Online"},{"location":"online/#forzar-variables-force-write","text":"En modo Online puedes modificar el valor de las variables para probar el comportamiento: Abre la ventana de variables (clic derecho sobre una variable \u2192 Add Watch ) o escribe el nombre en la zona de declaraci\u00f3n. Haz doble clic sobre el valor actual para editarlo. Pulsa Ctrl + F7 para Write (escribe el valor en la siguiente evaluaci\u00f3n del ciclo) o F7 para Force (mantiene el valor forzado incluso si el programa intentara cambiarlo).","title":"Forzar variables (Force / Write)"},{"location":"online/#puntos-de-ruptura-breakpoints","text":"Puedes colocar un breakpoint en una etapa SFC: Haz clic derecho sobre la etapa \u2192 Toggle Breakpoint , o usa el men\u00fa Online \u2192 Toggle Breakpoint . La etapa se marcar\u00e1 en azul claro . Cuando el flujo llegue a esa etapa, la ejecuci\u00f3n se detendr\u00e1 y podr\u00e1s inspeccionar el estado de las variables.","title":"Puntos de ruptura (Breakpoints)"},{"location":"online/#step-over-en-sfc","text":"Con F10 ( Step Over ), puedes avanzar el flujo de ejecuci\u00f3n etapa a etapa cuando est\u00e1s parado en un breakpoint. Esto es especialmente \u00fatil para verificar que la secuencia se comporta como esperabas.","title":"Step Over en SFC"},{"location":"referencias/","text":"Referencias y recursos adicionales Documentaci\u00f3n oficial Beckhoff Information System (referencia completa de TwinCAT 3): https://infosys.beckhoff.com \u2192 Secci\u00f3n: TwinCAT 3 \u2192 PLC \u2192 Sequential Function Chart (SFC) Descarga gratuita de TwinCAT 3 XAE : https://www.beckhoff.com/twincat3 Est\u00e1ndar de referencia IEC 61131-3 : Programmable controllers \u2014 Part 3: Programming languages . Define los cinco lenguajes PLC incluyendo el SFC. Disponible en la web de la IEC o a trav\u00e9s de AENOR en Espa\u00f1a. Recursos de aprendizaje complementarios RealPars \u2014 Tutoriales de SFC y PLC en ingl\u00e9s: https://www.realpars.com Canal oficial de Beckhoff en YouTube : busca \"SFC programming TwinCAT\" para encontrar la serie de v\u00eddeos oficiales de introducci\u00f3n. infoPLC \u2014 Comunidad hispanohablante de automatizaci\u00f3n: https://www.infoplc.net","title":"Referencias y recursos adicionales"},{"location":"referencias/#referencias-y-recursos-adicionales","text":"","title":"Referencias y recursos adicionales"},{"location":"referencias/#documentacion-oficial","text":"Beckhoff Information System (referencia completa de TwinCAT 3): https://infosys.beckhoff.com \u2192 Secci\u00f3n: TwinCAT 3 \u2192 PLC \u2192 Sequential Function Chart (SFC) Descarga gratuita de TwinCAT 3 XAE : https://www.beckhoff.com/twincat3","title":"Documentaci\u00f3n oficial"},{"location":"referencias/#estandar-de-referencia","text":"IEC 61131-3 : Programmable controllers \u2014 Part 3: Programming languages . Define los cinco lenguajes PLC incluyendo el SFC. Disponible en la web de la IEC o a trav\u00e9s de AENOR en Espa\u00f1a.","title":"Est\u00e1ndar de referencia"},{"location":"referencias/#recursos-de-aprendizaje-complementarios","text":"RealPars \u2014 Tutoriales de SFC y PLC en ingl\u00e9s: https://www.realpars.com Canal oficial de Beckhoff en YouTube : busca \"SFC programming TwinCAT\" para encontrar la serie de v\u00eddeos oficiales de introducci\u00f3n. infoPLC \u2014 Comunidad hispanohablante de automatizaci\u00f3n: https://www.infoplc.net","title":"Recursos de aprendizaje complementarios"},{"location":"sfc/","text":"\u00bfQu\u00e9 es el SFC (Sequential Function Chart)? El SFC (en espa\u00f1ol, Diagrama Funcional Secuencial , tambi\u00e9n conocido como Grafcet seg\u00fan la norma francesa que le dio origen) es un lenguaje gr\u00e1fico dise\u00f1ado espec\u00edficamente para describir secuencias de operaciones . Es el lenguaje m\u00e1s natural cuando un proceso puede dividirse en estados discretos bien definidos con condiciones de cambio entre ellos. \u00bfCu\u00e1ndo usar SFC? Usa SFC cuando el proceso que deseas automatizar se puede describir como una sucesi\u00f3n ordenada de pasos. Ejemplos t\u00edpicos: Ciclos de llenado/vaciado de dep\u00f3sitos. L\u00edneas de montaje con fases diferenciadas. Secuencias de arranque/parada de m\u00e1quinas. Control de sem\u00e1foros o se\u00f1ales luminosas. Brazos rob\u00f3ticos con movimientos secuenciales. \ud83d\udca1 Regla de oro: si puedes describir tu proceso con frases como \"primero haz A, luego espera a que ocurra X, despu\u00e9s haz B\u2026\" , el SFC es tu lenguaje. \u00bfCu\u00e1ndo NO usar SFC? Para l\u00f3gica puramente combinacional (sin estados): usa FBD o ST. Para algoritmos de decisi\u00f3n complejos sin sentido de \"estado de programa\": usa ST. Evita usar el SFC como diagrama de decisi\u00f3n ramificado; esto genera diagramas complejos y con mal rendimiento. \u2139\ufe0f La l\u00f3gica combinacional y secuencial son los dos pilares del dise\u00f1o digital. Los circuitos combinacionales generan salidas basadas \u00fanicamente en las entradas actuales, sin memoria (e.g., sumadores). En contraste, los circuitos secuenciales utilizan memoria (biestables) para que la salida dependa de las entradas actuales y estados anteriores, con retroalimentaci\u00f3n (e.g., contadores). Elementos fundamentales del SFC Un programa SFC est\u00e1 compuesto por cuatro tipos de elementos gr\u00e1ficos b\u00e1sicos: Etapa (Step) Representa un estado estable del sistema. En cada instante, una o varias etapas est\u00e1n activas. \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Etapa \u2502 \u2190 Nombre de la etapa (e.g., motorOFF) \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518 Cada etapa tiene un nombre \u00fanico. La etapa inicial se representa con doble borde y es la que est\u00e1 activa al arrancar el programa. Una etapa puede tener acciones asociadas que se ejecutan mientras dicha etapa est\u00e1 activa. Transici\u00f3n (Transition) Representa la condici\u00f3n de cambio entre dos etapas. Es una expresi\u00f3n booleana; cuando se eval\u00faa como TRUE y la etapa anterior est\u00e1 activa, el flujo avanza a la siguiente etapa. \u2500\u2500\u2500\u2500\u2524 condici\u00f3n \u251c\u2500\u2500\u2500\u2500 La condici\u00f3n puede ser una variable booleana, una expresi\u00f3n l\u00f3gica o simplemente TRUE (avance inmediato). Se programa en ST, LD o FBD. Arco dirigido (Arc / Link) L\u00ednea vertical u horizontal que conecta etapas con transiciones, indicando la direcci\u00f3n del flujo. Salto (Jump) Permite crear bucles o saltar a una etapa no adyacente sin dibujar un arco largo. Se representa como una flecha con el nombre de la etapa destino. Es muy usado para reiniciar el ciclo volviendo a la etapa inicial. \u2193 \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Init \u2502 \u2190 salto de vuelta al inicio \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518","title":"Qu\u00e9 es el SFC"},{"location":"sfc/#que-es-el-sfc-sequential-function-chart","text":"El SFC (en espa\u00f1ol, Diagrama Funcional Secuencial , tambi\u00e9n conocido como Grafcet seg\u00fan la norma francesa que le dio origen) es un lenguaje gr\u00e1fico dise\u00f1ado espec\u00edficamente para describir secuencias de operaciones . Es el lenguaje m\u00e1s natural cuando un proceso puede dividirse en estados discretos bien definidos con condiciones de cambio entre ellos.","title":"\u00bfQu\u00e9 es el SFC (Sequential Function Chart)?"},{"location":"sfc/#cuando-usar-sfc","text":"Usa SFC cuando el proceso que deseas automatizar se puede describir como una sucesi\u00f3n ordenada de pasos. Ejemplos t\u00edpicos: Ciclos de llenado/vaciado de dep\u00f3sitos. L\u00edneas de montaje con fases diferenciadas. Secuencias de arranque/parada de m\u00e1quinas. Control de sem\u00e1foros o se\u00f1ales luminosas. Brazos rob\u00f3ticos con movimientos secuenciales. \ud83d\udca1 Regla de oro: si puedes describir tu proceso con frases como \"primero haz A, luego espera a que ocurra X, despu\u00e9s haz B\u2026\" , el SFC es tu lenguaje.","title":"\u00bfCu\u00e1ndo usar SFC?"},{"location":"sfc/#cuando-no-usar-sfc","text":"Para l\u00f3gica puramente combinacional (sin estados): usa FBD o ST. Para algoritmos de decisi\u00f3n complejos sin sentido de \"estado de programa\": usa ST. Evita usar el SFC como diagrama de decisi\u00f3n ramificado; esto genera diagramas complejos y con mal rendimiento. \u2139\ufe0f La l\u00f3gica combinacional y secuencial son los dos pilares del dise\u00f1o digital. Los circuitos combinacionales generan salidas basadas \u00fanicamente en las entradas actuales, sin memoria (e.g., sumadores). En contraste, los circuitos secuenciales utilizan memoria (biestables) para que la salida dependa de las entradas actuales y estados anteriores, con retroalimentaci\u00f3n (e.g., contadores).","title":"\u00bfCu\u00e1ndo NO usar SFC?"},{"location":"sfc/#elementos-fundamentales-del-sfc","text":"Un programa SFC est\u00e1 compuesto por cuatro tipos de elementos gr\u00e1ficos b\u00e1sicos:","title":"Elementos fundamentales del SFC"},{"location":"sfc/#etapa-step","text":"Representa un estado estable del sistema. En cada instante, una o varias etapas est\u00e1n activas. \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Etapa \u2502 \u2190 Nombre de la etapa (e.g., motorOFF) \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518 Cada etapa tiene un nombre \u00fanico. La etapa inicial se representa con doble borde y es la que est\u00e1 activa al arrancar el programa. Una etapa puede tener acciones asociadas que se ejecutan mientras dicha etapa est\u00e1 activa.","title":"Etapa (Step)"},{"location":"sfc/#transicion-transition","text":"Representa la condici\u00f3n de cambio entre dos etapas. Es una expresi\u00f3n booleana; cuando se eval\u00faa como TRUE y la etapa anterior est\u00e1 activa, el flujo avanza a la siguiente etapa. \u2500\u2500\u2500\u2500\u2524 condici\u00f3n \u251c\u2500\u2500\u2500\u2500 La condici\u00f3n puede ser una variable booleana, una expresi\u00f3n l\u00f3gica o simplemente TRUE (avance inmediato). Se programa en ST, LD o FBD.","title":"Transici\u00f3n (Transition)"},{"location":"sfc/#arco-dirigido-arc-link","text":"L\u00ednea vertical u horizontal que conecta etapas con transiciones, indicando la direcci\u00f3n del flujo.","title":"Arco dirigido (Arc / Link)"},{"location":"sfc/#salto-jump","text":"Permite crear bucles o saltar a una etapa no adyacente sin dibujar un arco largo. Se representa como una flecha con el nombre de la etapa destino. Es muy usado para reiniciar el ciclo volviendo a la etapa inicial. \u2193 \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Init \u2502 \u2190 salto de vuelta al inicio \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518","title":"Salto (Jump)"},{"location":"twincat0/","text":"Creaci\u00f3n de un proyecto TwinCAT 3 desde cero Abrir TwinCAT XAE y crear un nuevo proyecto Abre TwinCAT XAE Shell (o Visual Studio). Ve a File \u2192 New \u2192 Project\u2026 En el buscador de plantillas escribe TwinCAT y selecciona TwinCAT XAE Project . Asigna un nombre descriptivo al proyecto (p. ej. PLC_SFC_Semaforo ) y elige la carpeta de destino. Haz clic en OK/Create . Estructura del proyecto Tras crearlo, el Solution Explorer mostrar\u00e1 la siguiente estructura: \ud83d\udcc1 Soluci\u00f3n \u2514\u2500\u2500 \ud83d\udcc1 TwinCAT Project \u251c\u2500\u2500 \ud83d\udcc1 SYSTEM \u2190 Configuraci\u00f3n del sistema (tareas, tiempo real, rutas ADS) y licencias \u251c\u2500\u2500 \ud83d\udcc1 MOTION \u2190 Control de movimiento (vincularse con actuadores y accionadores) \u251c\u2500\u2500 \ud83d\udcc1 PLC \u2190 Proyectos PLC (aqu\u00ed programamos) \u251c\u2500\u2500 \ud83d\udcc1 SAFETY \u2190 M\u00f3dulos de seguridad \u2514\u2500\u2500 \ud83d\udcc1 I/O \u2190 Configuraci\u00f3n de hardware y E/S A\u00f1adir un proyecto PLC En el Solution Explorer, haz clic derecho sobre PLC \u2192 Add New Item\u2026 Selecciona la plantilla Standard PLC Project . Ponle un nombre (p. ej. PLC_Semaforo ) y haz clic en Add . Se crear\u00e1 autom\u00e1ticamente la estructura del proyecto PLC: \ud83d\udcc1 PLC_Semaforo \u251c\u2500\u2500 \ud83d\udcc1 References \u2190 Librer\u00edas referenciadas \u251c\u2500\u2500 \ud83d\udcc1 DUTs \u2190 Tipos de datos definidos por el usuario (Data Unit Types) \u251c\u2500\u2500 \ud83d\udcc1 GVLs \u2190 Listas de variables globales (Global Variable Lists) \u251c\u2500\u2500 \ud83d\udcc1 POUs \u2190 Unidades de programaci\u00f3n (Program Organization Units) \u2502 \u2514\u2500\u2500 MAIN (PRG) \u2190 Programa principal (creado por defecto en ST) \u251c\u2500\u2500 \ud83d\udcc1 VISUs \u2190 Visualizaciones HMI \u2514\u2500\u2500 \ud83d\udcc1 TASK CONFIGURATION \u2190 Configuraci\u00f3n de tareas Declarar variables globales (GVL) Las GVLs (Global Variable Lists) permiten declarar variables accesibles desde cualquier POU del proyecto. Para nuestro ejemplo de sem\u00e1foro crearemos una GVL con las salidas: Clic derecho sobre GVLs \u2192 Add \u2192 Global Variable List\u2026 N\u00f3mbrala GVL_IO . Declara las variables: VAR_GLOBAL bRojo : BOOL; (* Luz roja del sem\u00e1foro *) bAmbar : BOOL; (* Luz \u00e1mbar del sem\u00e1foro *) bVerde : BOOL; (* Luz verde del sem\u00e1foro *) bReset : BOOL; (* Se\u00f1al de reset del sistema *) END_VAR \ud83d\udca1 El uso de variables globales no es imprescindible para la realizaci\u00f3n de las pr\u00e1cticas de la asignatura de Automatizaci\u00f3n Industrial. Ver uso de variables locales en Creaci\u00f3n de un POU en SFC . \u2139\ufe0f La principal diferencia entre las variables globales y locales radica en su alcance, duraci\u00f3n y lugar de declaraci\u00f3n, afectando a c\u00f3mo los datos se comparten entre diferentes bloques de programa o POUs y tareas. Las variables globales definidas dentro de un GVL son visibles y accesibles desde cualquier parte del proyecto, mientras que las variables globales se declaran dentro de un bloque de c\u00f3digo espec\u00edfico (POU) y \u00fanivamente son visibles y accesibles desde dentro de ese POU. Creaci\u00f3n de un POU en SFC A\u00f1adir un nuevo POU con lenguaje SFC Clic derecho sobre la carpeta POUs \u2192 Add \u2192 POU\u2026 En el di\u00e1logo: Name : FB_Semaforo Type : Program Implementation language : Sequential Function Chart (SFC) Haz clic en Open . TwinCAT crear\u00e1 el POU y abrir\u00e1 el editor SFC mostrando una estructura inicial con: La etapa inicial Init (con doble borde). Una transici\u00f3n debajo de Init. Una etapa Step0 y otra transici\u00f3n Trans0 . Interfaz del editor SFC El editor SFC en TwinCAT se divide en dos zonas: Zona superior (Declaration) : declaraci\u00f3n de variables locales del POU, igual que en cualquier otro lenguaje. Zona inferior (Implementation) : el diagrama SFC propiamente dicho. En la barra de men\u00fas aparece el men\u00fa contextual SFC con todas las operaciones de inserci\u00f3n y modificaci\u00f3n de elementos. Declarar variables locales del progama En la zona de declaraci\u00f3n del FB_Semaforo , a\u00f1ade las variables que necesitar\u00e1s: FUNCTION_BLOCK FB_Semaforo VAR // entradas bStart : BOOL; // Se\u00f1al de inicio bReset : BOOL; // Se\u00f1al de reset bRojo : BOOL; // Salida luz roja // salidas bAmbar : BOOL; // Luz ambar bVerde : BOOL; // Luz verde // temporizadores y contadores tEspera : TIME := T#5S; // Tiempo de espera por defecto END_VAR Programaci\u00f3n de pasos y transiciones Insertar pasos y transiciones Para a\u00f1adir elementos al diagrama SFC, selecciona un elemento existente y usa el men\u00fa SFC de herramientas ( Toolbox ) situado en la ventana derecha o el men\u00fa contextual (clic derecho): Insert step-transition after : a\u00f1ade una etapa y una transici\u00f3n despu\u00e9s del elemento seleccionado. Insert step-transition before : a\u00f1ade antes. Tambi\u00e9n puedes arrastrar elementos desde el panel Toolbox . Renombrar pasos y transiciones Haz doble clic sobre el nombre de una etapa o transici\u00f3n para editarlo. Es importante usar nombres descriptivos: Nombre gen\u00e9rico Nombre descriptivo sugerido Step0 Step_Rojo Step1 Step_Verde Step2 Step_Ambar Trans0 Trans_InicioRojo Trans1 Trans_RojoAVerde Programar una transici\u00f3n Las transiciones contienen una condici\u00f3n booleana. Para editarla: Haz doble clic sobre la transici\u00f3n (en la l\u00ednea horizontal que la representa). Se abre el editor de la condici\u00f3n (por defecto en ST). Escribe la expresi\u00f3n booleana. Ejemplos: (* Transici\u00f3n que avanza al cabo de 5 segundos *) tTemporizador.Q (* Transici\u00f3n que avanza inmediatamente *) TRUE (* Transici\u00f3n que espera una se\u00f1al de entrada *) bStart (* Transici\u00f3n compuesta *) bStart AND NOT bReset Crear un bucle de retorno (Jump) Para que la secuencia se repita indefinidamente, necesitas un salto al final del diagrama que apunte de vuelta a la etapa inicial o al primer paso del ciclo. Selecciona la \u00faltima transici\u00f3n del diagrama. En el men\u00fa SFC, selecciona Insert jump . Escribe el nombre de la etapa destino (p. ej. Step_Rojo ). Acciones: tipos y calificadores Una acci\u00f3n es el c\u00f3digo que se ejecuta asociado a una etapa. Cada etapa puede tener m\u00faltiples acciones. En TwinCAT 3 existen tres tipos de acciones por momento de ejecuci\u00f3n: Tipo Descripci\u00f3n Marcador visual Entry action Se ejecuta una sola vez al entrar en la etapa. E en la esquina superior Step action Se ejecuta en cada ciclo mientras la etapa est\u00e1 activa. Tri\u00e1ngulo negro en la esquina Exit action Se ejecuta una sola vez justo antes de abandonar la etapa. X en la esquina inferior A\u00f1adir una acci\u00f3n a una etapa Haz clic derecho sobre la etapa \u2192 Add action\u2026 Elige el tipo (Entry, Step o Exit). Ponle un nombre descriptivo (p. ej. Step_Rojo_entry ). Selecciona el lenguaje de implementaci\u00f3n (normalmente Structured Text ). Escribe el c\u00f3digo de la acci\u00f3n. Ejemplo de Entry action para encender la luz roja y apagar las dem\u00e1s: (* Step_Rojo_entry *) bRojo := TRUE; bAmbar := FALSE; bVerde := FALSE; (* Arrancar temporizador de 5 segundos *) tTemporizador(IN := FALSE, PT := T#5S); tTemporizador(IN := TRUE, PT := T#5S); Calificadores de acci\u00f3n (Action Qualifiers) Cuando una acci\u00f3n est\u00e1 definida en el bloque de acci\u00f3n de la etapa (en el recuadro lateral del diagrama), se puede asignar un calificador que controla su comportamiento. Los m\u00e1s usados son: Calificador Significado N Non-stored : la variable es TRUE solo mientras la etapa est\u00e9 activa. Se pone a FALSE autom\u00e1ticamente al salir. S Set : la variable se pone a TRUE al activarse la etapa y permanece TRUE aunque la etapa se desactive. R Reset : pone la variable a FALSE al desactivarese la etapa. P Pulse : ejecuta la acci\u00f3n durante un solo ciclo al activarse la etapa. L Limited : ejecuta la acci\u00f3n durante un tiempo m\u00e1ximo t . D Delayed : comienza a ejecutar la acci\u00f3n tras un retardo t . Ramificaciones: alternativas y paralelas Ramificaci\u00f3n alternativa (Alternative Branch) Se usa cuando el flujo puede seguir uno de varios caminos posibles , dependiendo de qu\u00e9 condici\u00f3n se cumple primero. Solo se ejecuta una de las ramas. Se representa con una l\u00ednea simple horizontal que separa los caminos. TwinCAT eval\u00faa las transiciones de izquierda a derecha; la primera que sea TRUE es la que se toma. Para insertar una ramificaci\u00f3n alternativa: 1. Selecciona la etapa antes de la bifurcaci\u00f3n. 2. Men\u00fa SFC \u2192 Insert alternative branch . \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Step \u2502 \u2514\u2500\u2500\u252c\u2500\u2500\u2500\u2518 \u2500\u2500\u2500\u2500\u2500\u2500\u253c\u2500\u2500\u2500\u2500\u2500\u2500 \u2190 l\u00ednea simple: ramificaci\u00f3n alternativa \u2502 \u2502 [cond A] [cond B] \u2502 \u2502 \u250c\u2500\u2500\u2534\u2500\u2500\u2500\u2510 \u250c\u2500\u2500\u2500\u2534\u2500\u2500\u2510 \u2502Step A\u2502 \u2502Step B\u2502 \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 Ramificaci\u00f3n paralela (Parallel Branch) Se usa cuando m\u00faltiples secuencias deben ejecutarse simult\u00e1neamente . Todas las ramas se activan a la vez y el flujo solo contin\u00faa cuando todas han completado su \u00faltima etapa activa. Se representa con una doble l\u00ednea horizontal . Para insertar una ramificaci\u00f3n paralela: 1. Selecciona la etapa antes de la bifurcaci\u00f3n. 2. Men\u00fa SFC \u2192 Insert parallel branch . \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Step \u2502 \u2514\u2500\u2500\u252c\u2500\u2500\u2500\u2518 \u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550 \u2190 doble l\u00ednea: ramificaci\u00f3n paralela \u2502 \u2502 \u250c\u2500\u2500\u2534\u2500\u2500\u2500\u2510 \u250c\u2500\u2500\u2500\u2534\u2500\u2500\u2510 \u2502Step A\u2502 \u2502Step B\u2502 \u2190 ambas ramas activas simult\u00e1neamente \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 \u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550 \u2190 sincronizaci\u00f3n: se espera a que ambas terminen \u2502 [trans] Variables de control del SFC (SFC Flags) TwinCAT proporciona una serie de variables especiales que permiten controlar y monitorizar el comportamiento del diagrama SFC desde fuera o desde otras partes del programa. Para usarlas, deben declararse con el nombre exacto en la zona de declaraci\u00f3n del POU. Variable Tipo Descripci\u00f3n SFCInit BOOL Cuando es TRUE , reinicia el SFC a la etapa inicial (Init). El SFC no ejecuta c\u00f3digo mientras permanezca a TRUE . SFCReset BOOL Similar a SFCInit , pero adem\u00e1s ejecuta las acciones de salida antes de reiniciar. SFCError BOOL Se pone a TRUE cuando alguna etapa supera su tiempo m\u00e1ximo configurado (timeout). SFCErrorStep STRING Nombre de la etapa que caus\u00f3 el timeout. SFCCurrentStep STRING Nombre de la etapa actualmente activa (\u00fatil para diagn\u00f3stico). SFCTrans BOOL Se pone a TRUE cuando se produce una transici\u00f3n. Ejemplo de uso de SFCInit para reset (* En el programa MAIN, podemos reiniciar el sem\u00e1foro as\u00ed: *) IF GVL_IO.bReset THEN instSemaforo.SFCInit := TRUE; ELSE instSemaforo.SFCInit := FALSE; END_IF","title":"Creaci\u00f3n de un proyecto en TwinCAT3"},{"location":"twincat0/#creacion-de-un-proyecto-twincat-3-desde-cero","text":"","title":"Creaci\u00f3n de un proyecto TwinCAT 3 desde cero"},{"location":"twincat0/#abrir-twincat-xae-y-crear-un-nuevo-proyecto","text":"Abre TwinCAT XAE Shell (o Visual Studio). Ve a File \u2192 New \u2192 Project\u2026 En el buscador de plantillas escribe TwinCAT y selecciona TwinCAT XAE Project . Asigna un nombre descriptivo al proyecto (p. ej. PLC_SFC_Semaforo ) y elige la carpeta de destino. Haz clic en OK/Create .","title":"Abrir TwinCAT XAE y crear un nuevo proyecto"},{"location":"twincat0/#estructura-del-proyecto","text":"Tras crearlo, el Solution Explorer mostrar\u00e1 la siguiente estructura: \ud83d\udcc1 Soluci\u00f3n \u2514\u2500\u2500 \ud83d\udcc1 TwinCAT Project \u251c\u2500\u2500 \ud83d\udcc1 SYSTEM \u2190 Configuraci\u00f3n del sistema (tareas, tiempo real, rutas ADS) y licencias \u251c\u2500\u2500 \ud83d\udcc1 MOTION \u2190 Control de movimiento (vincularse con actuadores y accionadores) \u251c\u2500\u2500 \ud83d\udcc1 PLC \u2190 Proyectos PLC (aqu\u00ed programamos) \u251c\u2500\u2500 \ud83d\udcc1 SAFETY \u2190 M\u00f3dulos de seguridad \u2514\u2500\u2500 \ud83d\udcc1 I/O \u2190 Configuraci\u00f3n de hardware y E/S","title":"Estructura del proyecto"},{"location":"twincat0/#anadir-un-proyecto-plc","text":"En el Solution Explorer, haz clic derecho sobre PLC \u2192 Add New Item\u2026 Selecciona la plantilla Standard PLC Project . Ponle un nombre (p. ej. PLC_Semaforo ) y haz clic en Add . Se crear\u00e1 autom\u00e1ticamente la estructura del proyecto PLC: \ud83d\udcc1 PLC_Semaforo \u251c\u2500\u2500 \ud83d\udcc1 References \u2190 Librer\u00edas referenciadas \u251c\u2500\u2500 \ud83d\udcc1 DUTs \u2190 Tipos de datos definidos por el usuario (Data Unit Types) \u251c\u2500\u2500 \ud83d\udcc1 GVLs \u2190 Listas de variables globales (Global Variable Lists) \u251c\u2500\u2500 \ud83d\udcc1 POUs \u2190 Unidades de programaci\u00f3n (Program Organization Units) \u2502 \u2514\u2500\u2500 MAIN (PRG) \u2190 Programa principal (creado por defecto en ST) \u251c\u2500\u2500 \ud83d\udcc1 VISUs \u2190 Visualizaciones HMI \u2514\u2500\u2500 \ud83d\udcc1 TASK CONFIGURATION \u2190 Configuraci\u00f3n de tareas","title":"A\u00f1adir un proyecto PLC"},{"location":"twincat0/#declarar-variables-globales-gvl","text":"Las GVLs (Global Variable Lists) permiten declarar variables accesibles desde cualquier POU del proyecto. Para nuestro ejemplo de sem\u00e1foro crearemos una GVL con las salidas: Clic derecho sobre GVLs \u2192 Add \u2192 Global Variable List\u2026 N\u00f3mbrala GVL_IO . Declara las variables: VAR_GLOBAL bRojo : BOOL; (* Luz roja del sem\u00e1foro *) bAmbar : BOOL; (* Luz \u00e1mbar del sem\u00e1foro *) bVerde : BOOL; (* Luz verde del sem\u00e1foro *) bReset : BOOL; (* Se\u00f1al de reset del sistema *) END_VAR \ud83d\udca1 El uso de variables globales no es imprescindible para la realizaci\u00f3n de las pr\u00e1cticas de la asignatura de Automatizaci\u00f3n Industrial. Ver uso de variables locales en Creaci\u00f3n de un POU en SFC . \u2139\ufe0f La principal diferencia entre las variables globales y locales radica en su alcance, duraci\u00f3n y lugar de declaraci\u00f3n, afectando a c\u00f3mo los datos se comparten entre diferentes bloques de programa o POUs y tareas. Las variables globales definidas dentro de un GVL son visibles y accesibles desde cualquier parte del proyecto, mientras que las variables globales se declaran dentro de un bloque de c\u00f3digo espec\u00edfico (POU) y \u00fanivamente son visibles y accesibles desde dentro de ese POU.","title":"Declarar variables globales (GVL)"},{"location":"twincat0/#creacion-de-un-pou-en-sfc","text":"","title":"Creaci\u00f3n de un POU en SFC"},{"location":"twincat0/#anadir-un-nuevo-pou-con-lenguaje-sfc","text":"Clic derecho sobre la carpeta POUs \u2192 Add \u2192 POU\u2026 En el di\u00e1logo: Name : FB_Semaforo Type : Program Implementation language : Sequential Function Chart (SFC) Haz clic en Open . TwinCAT crear\u00e1 el POU y abrir\u00e1 el editor SFC mostrando una estructura inicial con: La etapa inicial Init (con doble borde). Una transici\u00f3n debajo de Init. Una etapa Step0 y otra transici\u00f3n Trans0 .","title":"A\u00f1adir un nuevo POU con lenguaje SFC"},{"location":"twincat0/#interfaz-del-editor-sfc","text":"El editor SFC en TwinCAT se divide en dos zonas: Zona superior (Declaration) : declaraci\u00f3n de variables locales del POU, igual que en cualquier otro lenguaje. Zona inferior (Implementation) : el diagrama SFC propiamente dicho. En la barra de men\u00fas aparece el men\u00fa contextual SFC con todas las operaciones de inserci\u00f3n y modificaci\u00f3n de elementos.","title":"Interfaz del editor SFC"},{"location":"twincat0/#declarar-variables-locales-del-progama","text":"En la zona de declaraci\u00f3n del FB_Semaforo , a\u00f1ade las variables que necesitar\u00e1s: FUNCTION_BLOCK FB_Semaforo VAR // entradas bStart : BOOL; // Se\u00f1al de inicio bReset : BOOL; // Se\u00f1al de reset bRojo : BOOL; // Salida luz roja // salidas bAmbar : BOOL; // Luz ambar bVerde : BOOL; // Luz verde // temporizadores y contadores tEspera : TIME := T#5S; // Tiempo de espera por defecto END_VAR","title":"Declarar variables locales del progama"},{"location":"twincat0/#programacion-de-pasos-y-transiciones","text":"","title":"Programaci\u00f3n de pasos y transiciones"},{"location":"twincat0/#insertar-pasos-y-transiciones","text":"Para a\u00f1adir elementos al diagrama SFC, selecciona un elemento existente y usa el men\u00fa SFC de herramientas ( Toolbox ) situado en la ventana derecha o el men\u00fa contextual (clic derecho): Insert step-transition after : a\u00f1ade una etapa y una transici\u00f3n despu\u00e9s del elemento seleccionado. Insert step-transition before : a\u00f1ade antes. Tambi\u00e9n puedes arrastrar elementos desde el panel Toolbox .","title":"Insertar pasos y transiciones"},{"location":"twincat0/#renombrar-pasos-y-transiciones","text":"Haz doble clic sobre el nombre de una etapa o transici\u00f3n para editarlo. Es importante usar nombres descriptivos: Nombre gen\u00e9rico Nombre descriptivo sugerido Step0 Step_Rojo Step1 Step_Verde Step2 Step_Ambar Trans0 Trans_InicioRojo Trans1 Trans_RojoAVerde","title":"Renombrar pasos y transiciones"},{"location":"twincat0/#programar-una-transicion","text":"Las transiciones contienen una condici\u00f3n booleana. Para editarla: Haz doble clic sobre la transici\u00f3n (en la l\u00ednea horizontal que la representa). Se abre el editor de la condici\u00f3n (por defecto en ST). Escribe la expresi\u00f3n booleana. Ejemplos: (* Transici\u00f3n que avanza al cabo de 5 segundos *) tTemporizador.Q (* Transici\u00f3n que avanza inmediatamente *) TRUE (* Transici\u00f3n que espera una se\u00f1al de entrada *) bStart (* Transici\u00f3n compuesta *) bStart AND NOT bReset","title":"Programar una transici\u00f3n"},{"location":"twincat0/#crear-un-bucle-de-retorno-jump","text":"Para que la secuencia se repita indefinidamente, necesitas un salto al final del diagrama que apunte de vuelta a la etapa inicial o al primer paso del ciclo. Selecciona la \u00faltima transici\u00f3n del diagrama. En el men\u00fa SFC, selecciona Insert jump . Escribe el nombre de la etapa destino (p. ej. Step_Rojo ).","title":"Crear un bucle de retorno (Jump)"},{"location":"twincat0/#acciones-tipos-y-calificadores","text":"Una acci\u00f3n es el c\u00f3digo que se ejecuta asociado a una etapa. Cada etapa puede tener m\u00faltiples acciones. En TwinCAT 3 existen tres tipos de acciones por momento de ejecuci\u00f3n: Tipo Descripci\u00f3n Marcador visual Entry action Se ejecuta una sola vez al entrar en la etapa. E en la esquina superior Step action Se ejecuta en cada ciclo mientras la etapa est\u00e1 activa. Tri\u00e1ngulo negro en la esquina Exit action Se ejecuta una sola vez justo antes de abandonar la etapa. X en la esquina inferior","title":"Acciones: tipos y calificadores"},{"location":"twincat0/#anadir-una-accion-a-una-etapa","text":"Haz clic derecho sobre la etapa \u2192 Add action\u2026 Elige el tipo (Entry, Step o Exit). Ponle un nombre descriptivo (p. ej. Step_Rojo_entry ). Selecciona el lenguaje de implementaci\u00f3n (normalmente Structured Text ). Escribe el c\u00f3digo de la acci\u00f3n. Ejemplo de Entry action para encender la luz roja y apagar las dem\u00e1s: (* Step_Rojo_entry *) bRojo := TRUE; bAmbar := FALSE; bVerde := FALSE; (* Arrancar temporizador de 5 segundos *) tTemporizador(IN := FALSE, PT := T#5S); tTemporizador(IN := TRUE, PT := T#5S);","title":"A\u00f1adir una acci\u00f3n a una etapa"},{"location":"twincat0/#calificadores-de-accion-action-qualifiers","text":"Cuando una acci\u00f3n est\u00e1 definida en el bloque de acci\u00f3n de la etapa (en el recuadro lateral del diagrama), se puede asignar un calificador que controla su comportamiento. Los m\u00e1s usados son: Calificador Significado N Non-stored : la variable es TRUE solo mientras la etapa est\u00e9 activa. Se pone a FALSE autom\u00e1ticamente al salir. S Set : la variable se pone a TRUE al activarse la etapa y permanece TRUE aunque la etapa se desactive. R Reset : pone la variable a FALSE al desactivarese la etapa. P Pulse : ejecuta la acci\u00f3n durante un solo ciclo al activarse la etapa. L Limited : ejecuta la acci\u00f3n durante un tiempo m\u00e1ximo t . D Delayed : comienza a ejecutar la acci\u00f3n tras un retardo t .","title":"Calificadores de acci\u00f3n (Action Qualifiers)"},{"location":"twincat0/#ramificaciones-alternativas-y-paralelas","text":"","title":"Ramificaciones: alternativas y paralelas"},{"location":"twincat0/#ramificacion-alternativa-alternative-branch","text":"Se usa cuando el flujo puede seguir uno de varios caminos posibles , dependiendo de qu\u00e9 condici\u00f3n se cumple primero. Solo se ejecuta una de las ramas. Se representa con una l\u00ednea simple horizontal que separa los caminos. TwinCAT eval\u00faa las transiciones de izquierda a derecha; la primera que sea TRUE es la que se toma. Para insertar una ramificaci\u00f3n alternativa: 1. Selecciona la etapa antes de la bifurcaci\u00f3n. 2. Men\u00fa SFC \u2192 Insert alternative branch . \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Step \u2502 \u2514\u2500\u2500\u252c\u2500\u2500\u2500\u2518 \u2500\u2500\u2500\u2500\u2500\u2500\u253c\u2500\u2500\u2500\u2500\u2500\u2500 \u2190 l\u00ednea simple: ramificaci\u00f3n alternativa \u2502 \u2502 [cond A] [cond B] \u2502 \u2502 \u250c\u2500\u2500\u2534\u2500\u2500\u2500\u2510 \u250c\u2500\u2500\u2500\u2534\u2500\u2500\u2510 \u2502Step A\u2502 \u2502Step B\u2502 \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518","title":"Ramificaci\u00f3n alternativa (Alternative Branch)"},{"location":"twincat0/#ramificacion-paralela-parallel-branch","text":"Se usa cuando m\u00faltiples secuencias deben ejecutarse simult\u00e1neamente . Todas las ramas se activan a la vez y el flujo solo contin\u00faa cuando todas han completado su \u00faltima etapa activa. Se representa con una doble l\u00ednea horizontal . Para insertar una ramificaci\u00f3n paralela: 1. Selecciona la etapa antes de la bifurcaci\u00f3n. 2. Men\u00fa SFC \u2192 Insert parallel branch . \u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2510 \u2502 Step \u2502 \u2514\u2500\u2500\u252c\u2500\u2500\u2500\u2518 \u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550 \u2190 doble l\u00ednea: ramificaci\u00f3n paralela \u2502 \u2502 \u250c\u2500\u2500\u2534\u2500\u2500\u2500\u2510 \u250c\u2500\u2500\u2500\u2534\u2500\u2500\u2510 \u2502Step A\u2502 \u2502Step B\u2502 \u2190 ambas ramas activas simult\u00e1neamente \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 \u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2518 \u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550 \u2190 sincronizaci\u00f3n: se espera a que ambas terminen \u2502 [trans]","title":"Ramificaci\u00f3n paralela (Parallel Branch)"},{"location":"twincat0/#variables-de-control-del-sfc-sfc-flags","text":"TwinCAT proporciona una serie de variables especiales que permiten controlar y monitorizar el comportamiento del diagrama SFC desde fuera o desde otras partes del programa. Para usarlas, deben declararse con el nombre exacto en la zona de declaraci\u00f3n del POU. Variable Tipo Descripci\u00f3n SFCInit BOOL Cuando es TRUE , reinicia el SFC a la etapa inicial (Init). El SFC no ejecuta c\u00f3digo mientras permanezca a TRUE . SFCReset BOOL Similar a SFCInit , pero adem\u00e1s ejecuta las acciones de salida antes de reiniciar. SFCError BOOL Se pone a TRUE cuando alguna etapa supera su tiempo m\u00e1ximo configurado (timeout). SFCErrorStep STRING Nombre de la etapa que caus\u00f3 el timeout. SFCCurrentStep STRING Nombre de la etapa actualmente activa (\u00fatil para diagn\u00f3stico). SFCTrans BOOL Se pone a TRUE cuando se produce una transici\u00f3n.","title":"Variables de control del SFC (SFC Flags)"},{"location":"twincat0/#ejemplo-de-uso-de-sfcinit-para-reset","text":"(* En el programa MAIN, podemos reiniciar el sem\u00e1foro as\u00ed: *) IF GVL_IO.bReset THEN instSemaforo.SFCInit := TRUE; ELSE instSemaforo.SFCInit := FALSE; END_IF","title":"Ejemplo de uso de SFCInit para reset"}]}